[<- До підрозділу](README.md)	[PLC M340, M580 Control Expert/Unity Pro](../controlexpert.md)		[Коментувати](#feedback)

# Апаратне забезпечення контролерів Modicon M340

## 1. Фізична структура Modicon М340

Modicon M340 – контролер модульного типу. Модулі кріпляться на шасі, яке виконує механічну та електричну функції. Така конструкція дає можливість гарячої заміни модулів без зупинки контролера. М340 може включати від 1-го до 4-х шасі  з різною кількістю місць (від 4-х до 12-ти) для встановлення модулів, об’єднаних між собою BusX шиною, загальною довжиною до 30 м. Фізична структура М340 показана на рис.2.1. 

![](media2/2_1.png)



Рис.2.1. Фізична структура  Modicon М340:

1 - шасі, на яких кріпляться модулі; 2 - модуль живлення, який обов’язково повинен бути присутнім в кожному шасі; 3 - модуль розширення для систем побудованих на базі декількох шасі; 4 - кабелі розширення BusX, що з’єднують модулі розширення на суміжних шасі; 5- резистори-термінатори в кінцевих модулях розширення архітектури М340; 6 - процесорний модуль, який обов’язково розміщується в посадочному місці з номером 00 в 0-му шасі; 7 - інші модулі вводу/виводу та спеціального призначення, які розміщуються в будь якому посадочному місці (окрім PS та XBE).

Основою конструкції М340 є шасі (рис.2.2). Шасі використовується як монтажна рама, на якій розміщуються й закріплюються окремі модулі контролера. Всередині шасі проходить загальна шина BusX, по якій відбувається живлення модулів, установлених в шасі, і обмін сигналами та даними між окремими модулями контролера. Шасі може кріпитися як на стандартну DIN-рейку так і з допомогою гвинтів. 

![](media2/2_2.png)

Рис.2.2. Шасі Modicon М340

1 - металева рама; 2 - клема заземлення; 3 - отвори для кріплення шасі; 4 - кріплення для заземлення екранів кабелів; 5 - різьбові отвори під гвинт кожного модуля; 6 - рознім для модуля розширення (маркований як *XBE*); 7 - розніми для процесорного модуля, модулів вводу/виводу, комунікаційних модулів та модулів спеціального призначення; 8 - розніми для модуля живлення (маркований як *CPS*); 9 - отвори для установочних штирів модулів. 

За кількістю посадочних місць шасі можуть бути на 4 (BMX XBP 0400), 6 (BMX XBP 0600), 8 (BMX XBP 0800) та 12 (BMX XBP 1200) позицій. При необхідності побудови системи з декількома шасі (див. рис.2.1), в розніми XBE кожного шасі вставляється модуль розширення XBE 1000, які з‘єднуються між собою кабелем BusX різної довжини:

- BMX XBC 008K - 0.8 м 

- BMX XBC 015K - 1.5 м 

- BMX XBC 030K - 3 м 

- BMX XBC 050K - 5 м 

- BMX XBC 120K - 12 м

![](media2/2_3.png)

Рис.2.3. Модуль розширення XBE 1000 

Кожен модуль розширення має перемикач, яким виставляється адреса шасі в діапазоні 0…3. Послідовність адресації шасі може не співпадати з їх взаємним фізичним розміщенням в ланцюгу підключень, однак процесорний модуль завжди повинен знаходитись в шасі з номером 0. У кінцевих модулях розширення встановлюють термінатори шини TSX TLY EX типу А та В: для першого модуля – у вхідний рознім, для останнього – у вихідний (див. рис.2.1).  

Всі модулі шасі, включаючи процесорний, живляться по внутрішній шині від модуля живлення BMX CPS••• (рис.2.4). Модуль живлення підбирається по типу живлення та споживаної потужності і вставляється в кожне шасі в розніми з маркуванням CPS (див. рис.2.2). Розрахунок споживаної потужності модулями на кожному шасі наведена в параграфі 2.1.6. Споживану потужність також можна визначити в середовищі UNITY PRO при конфігуруванні апаратної частини ПЛК. 

![](media2/2_4.png)

Рис.2.4. Модуль живлення BMX CPS••• 

Всі модулі живлення М340 мають аварійне реле. Реле модуля живлення на шасі з номером 0 (процесорне) буде замкнене в тому випадку, коли ПЛК знаходиться в режимі RUN, а розмикається при зупинці контролера або однієї з його Задач, некоректній напрузі, або відмові модуля. У інших шасі аварійне реле сигналізує нормальну роботу модуля живлення, і розмикається тільки при некоректній напрузі, або відмові модуля.  

## 2.  Процесорні модулі

Процесорні модулі (CPU\) М340 відрізняються між собою функціональними можливостями, швидкістю обробки інструкцій, кількістю підтримуваних входів/виходів, спеціальних каналів, об’ємом доступної оперативної пам’яті та вбудованими в модуль CPU комунікаціями. 

 Таблиця 2.1. 

Загальні характеристики процесорних модулів

| Характеристика                   | BMX P34 1000               | BMX P34 2000 | BMX P34 2010 | BMX P34 2020 | BMX P34   2030 |      |
| -------------------------------- | -------------------------- | ------------ | ------------ | ------------ | -------------- | ---- |
| Максимальна  кількість           | шасі                       | 2            | 4            |              |                |      |
| дискретних входів+виходів        | 512                        | 1024         |              |              |                |      |
| аналогових входів+виходів        | 128                        | 256          |              |              |                |      |
| лічильних каналів                | 20                         | 36           |              |              |                |      |
| Об’єм RAM                        | загальний розмір           | 2048 Кб      | 4096 Кб      |              |                |      |
| для програм, констант,  символів | 1792 Кб                    | 3584         |              |              |                |      |
| для даних                        | 128 Кб                     | 256 Кб       |              |              |                |      |
| Максимальна кількість  об’єктів  | внутрішні біти %Mі         | 16250        | 32464        |              |                |      |
| внутрішні слова %MWі             | 32464                      |              |              |              |                |      |
| нелокалізовані  внутрішні дані   | 128 Кб                     | 256 Кб       |              |              |                |      |
| Вбудовані комунікації            | послідовний RS-485/RS-232C | +            | +            | +            | +              | -    |
| Ethernet TCP/IP                  | -                          | -            | -            | +            | +              |      |
| CANOpen                          | -                          | -            | +            | -            | +              |      |

У кожному процесорному модулі М340 є вбудований USB-інтерфейс (рис.2.5, поз.3), який призначений для підключення терміналу програмування (комп’ютер зі встановленим UNITY PRO), а також для з’єднання зі SCADA/HMI і операторськими панелями. Для підключення до USB можна використати спеціальний екранований кабель, або стандартний USB кабель з рознімом типу mini B. У будь якому випадку довжина кабелю не перевищує 5 м.

![](media2/2_5.png)

Рис.2.5. Процесорні модулі Modicon М340:

1- гвинт для закріплення модуля на шасі; 2 - блок індикації; 3 - рознім USB *mini B* для підключення терміналу програмування, або засобів SCADA/HMI; 4 - відсік для карти пам’яті; 5 - рознім RJ45 для підключення кабелю до послідовного інтерфейсу RS-485 та RS-232C (маркування чорним кольором); 6 - рознім для підключення кабелю Ethernet 10BASE-T/100BASE-TX (маркування зеленим кольором); 7 - контактний SUB-D рознім для підключення шини CANOpen. 

Кожний процесорний модуль може вміщувати один або два вбудованих комунікаційних канали з комбінації (див. рис 2.5 та таб.2.1): послідовний Modbus Serial RS-232/RS-485, Ethernet TCP/IP та CANOpen. Крім функцій обміну з іншими пристроями системи, канали Modbus RTU (Serial) та Modbus TCP/IP (Ethernet) надають доступ до ПЛК з терміналу програмування UNITY PRO. 

Дисплейний блок модуля призначений для діагностики стану всього ПЛК та вбудованих каналів в процесорний модуль (див. параграф 4.5.2).

Конфігурування процесорного модуля включає налаштування операційного режиму ПЛК (Operating Mode) а також виділення пам’яті під локалізовані дані (%M, %MW, %KW). Для М340 доступні наступні настройки операційного режиму (рис.2.6):

-           Run/Stop Input: при активації даної опції, ПЛК буде знаходитись в RUN, якщо значення дискретного входу, адреса якого вказана в полі напроти опції, буде дорівнювати "1", в іншому випадку ПЛК буде в STOP; 

-           Memory Protect: при активації опції запис програми користувача в оперативну пам’ять або на карту пам’яті можливий тільки якщо значення дискретного входу, адреса якого вказана в полі напроти опції, буде дорівнювати "1".  

-           Automatic start in Run: при активації опції, ПЛК після вмикання живлення автоматично переводиться в режим RUN.

-           Initialize %MWi on cold start: при активації опції змінні %MW будуть обнулюватися при холодному старті ПЛК.

![](media2/2_6.png)

Рис.2.6. Вікно конфігурування процесорного модуля ПЛК М340. 

## 3.  Структура пам’яті 

У Modicon М340 при увімкненому контролері всі дані та програма користувача розміщуються в оперативній пам’яті ROM процесорного модуля. Для збереження програми користувача та констант при вимкненому живленні контролера використовується карта пам’яті типу SD, яка розташовується у спеціальному слоті (рис.2.5, поз 4). При завантаженні або зміні прикладної програми в контролері, вона автоматично зберігається на карті пам‘яті SD, а при увімкнені контролера – зчитується з неї. 

На карті пам’яті, що входить в комплект стандартної поставки М340 (об’ємом 8 Мбайт), зберігається розроблений проект, вбудовані діагностичні Веб-сторінки, а також, при необхідності, Upload Information (вихідний код проекту, константи та діалогові таблиці). Альтернативний варіант – використання карти обсягом 128 Мб, з підтримкою збереження даних користувача з прикладної програми а також файлових операцій через FTP Сервер. Структура оперативної пам’яті М340 та карти SD показана на рис.2.7.  

Для М340 доступні два типи карт пам’яті: 

1) application(MP\) – цей тип карти пам’яті вміщує прикладну програму, WEB-сторінки та константи; 

2) application+file storage (MPF\) - цей тип карти пам’яті вміщує прикладну програму, WEB-сторінки, константи та файли даних, які можна записувати/зчитувати з прикладної програми UNITY. 

На момент написання посібника доступні такі SD карти пам’яті для M340: 

- BMX RMS 008MP: тип "application" на 8 Мбайт пам’яті

- BMX RMS 008MPF: тип "application+file storage" на 8 Мбайт пам’яті

- BMX RMS 128MPF: тип "application+file storage" на 128 Мбайт пам’яті  

Для збереження значень локалізованих та нелокалізованих змінних при вимкненому живленні, використовується внутрішня флеш пам’ять процесорного модуля. Запис даних на флеш-пам’ять проходить автоматично, а визначення областей даних які треба зберігати проводиться в проекті UNITY PRO.

Розподіл пам’яті можна подивитися в режимі онлайн через меню PLC->Memory Consumption.  

![](media2/2_7.png)

Рис.2.7. Структура пам’яті М340  

## 4.  Модулі дискретних входів/виходів

Модулі дискретних входів/виходів М340 відрізняються за: 

-     типом каналів (вхідні, вихідні, змішані); 

-     кількістю каналів; 

-     типом вхідних та вихідних каналів; 

-     способом підключення. 

Їх можна вставляти в будь-яке посадочне місце шасі, окрім місця для живлення (PS) та місця, на якому передбачається встановлення процесорного модуля. Дозволяється гаряча заміна модулів при включеному живленні. 

Модулі можуть мати входи/виходи постійного струму (DC) на 24 VDC та 48 VDC з позитивною (sink) або негативною (source) логікою підключення, або змінного струму (AC) на 100-240 VAC. Доступні модулі дискретних виходів з транзисторними або релейними виходами. 

Дискретні виходи можуть бути захищені від короткого замикання або перевантаження. У цьому випадку при виявленні такого типу несправності, модуль дезактивує\ (розмикає) захищений вихід. Повторна активація (реактивація\) виходу проводиться автоматично через кожні 10 с, або з використанням спеціальних функцій, в залежності від конфігурації модуля.

Всі дискретні входи та виходи ізольовані від внутрішньої шини. У таблиці 2.2 наведені основні технічні характеристики дискретних модулів. 

Таблиця 2.2.

Основні технічні характеристики дискретних модулів.

| Позначення  модуля                             | Кількість  каналів                         | Характеристики каналів                     | Підключення               |
| ---------------------------------------------- | ------------------------------------------ | ------------------------------------------ | ------------------------- |
| Модулі  дискретних входів                      |                                            |                                            |                           |
| BMX DDI1602                                    | 16                                         | 24 VDC, позитивна логіка                   | 20-конт. знімна  колодка  |
| BMX DDI1603                                    | 16                                         | 48 VDC, позитивна логіка                   | 20-конт. знімна колодка   |
| BMX DAI1602                                    | 16                                         | 24 VDC негативна логіка або 24  VAC        | 20-конт. знімна колодка   |
| BMX DAI1603                                    | 16                                         | 48 VАC                                     | 20-конт. знімна колодка   |
| BMX DAI1604                                    | 16                                         | 100..120 VАC                               | 20-конт. знімна колодка   |
| BMX DDI3202K                                   | 32                                         | 24 VDC, позитивна логіка                   | 40-конт. рознім           |
| BMX DDI6402K                                   | 64                                         | 24 VDC, позитивна логіка                   | два 40-конт.  розніми     |
| Модулі  дискретних входів та виходів (змішані) |                                            |                                            |                           |
| BMX DDM16022                                   | 8 вх                                       | 24 VDC, позитивна логіка                   | 20-конт. знімна  колодка. |
| 8 вих                                          | 24 VDC, захищені, позитивна  логіка, 0.5 А |                                            |                           |
| BMX DDM16025                                   | 8 вх                                       | 24 VDC, позитивна логіка                   | 20-конт. знімна  колодка  |
| 8 вих                                          | релейні VDC/VAC,  незахищені, 2 А          |                                            |                           |
| BMX DDM3202K                                   | 16 вх                                      | 24 VDC, позитивна логіка                   | 40-конт. рознім           |
| 16 вих                                         | 24 VDC, захищені, позитивна  логіка, 0.1 А |                                            |                           |
| Модулі  дискретних виходів                     |                                            |                                            |                           |
| BMX DDO3202K                                   | 32                                         | 24 VDC, захищені, позитивна  логіка, 0.1 А | 40-конт. рознім           |
| BMX DDO6402K                                   | 64                                         | 24 VDC, захищені, позитивна  логіка, 0.1 А | два  40-конт. розніми     |
| BMX DDO1602                                    | 16                                         | 24 VDC, захищені, позитивна  логіка, 0.5 А | 20-конт.  знімна колодка  |
| BMX DDO1612                                    | 16                                         | 24 VDC, захищені, негативна  логіка, 0.1 А | 20-конт.  знімна колодка  |
| BMX DAO1605                                    | 16                                         | тиристорні  100…240VAC, незахищені, 0.6 А  | 20-конт.  знімна колодка  |
| BMX DRA0805                                    | 8                                          | релейні VDC/VAC,  незахищені, 3 А          | 20-конт.  знімна колодка  |
| BMX DRA1605                                    | 16                                         | релейні VDC/VAC,  незахищені, 2 А          | 20-конт.  знімна колодка  |

Всі модулі дискретних входів/виходів мають вбудований дисплейний блок, який призначений для діагностики роботи модуля та індикації станів каналів. Більш детально діагностика розглянута в главі 4.5.

За способом підключення зовнішніх сигналів дискретні модулі бувають з 20-контактною знімною клемною колодкою (рис.2.8 варіант А) або з 40-контактними з’єднувальними рознімами (рис.2.8 варіант Б). 

![](media2/2_8.png)

Рис.2.8. Зовнішній вигляд дискретних модулів з різними варіантами підключення: 1- корпус; 2- маркування модуля; 3- панель індикації станів каналів; 4 – рознім для підключення знімної клемної колодки (варіант А) або виносної клемної колодки (варіант Б) 

* Для модулів варіанту А додатково замовляється 20-контактна знімна клемна колодка BMX FTB 20•0, або готовий кабель зі знімною клемною колодкою та вільними провідниками на іншому кінці (з розпушеним кінцем і з кольоровим маркуванням провідників, див. рис.2.10.а). Існують три види 20-контактних клемних колодок:

-  гвинтова клемна колодка BMX FTB 2000;

-  колодка з гвинтовими зажимами BMX FTB 2010;

-  пружинна клемна колодка BMX FTB 2020;  

Знімні клемні колодки поставляються з аксесуарами для кодування, що дає можливість забезпечити унікальний механічний ключ для кожної пари: модуль – клемна колодка (рис.2.9). Кодування виключає можливість підключення клемної колодки до іншого модуля.

![](media2/2_9.png)

Рис.2.9. Механічне кодування модулів  

Модулі варіанту Б на 32 канали мають один 40-контактний рознім, на 64 канали – два розніми. До таких модулів додатково замовляються спеціальні кабелі з 40-контактним з’єднувачем в одному з двох варіантів:

-     FCW••3, які з іншого боку мають розпушений кінець з кольоровим маркуванням провідників (рис.2.10. б);

-     FCC••3, які з іншого боку мають два з’єднувачі НЕ10 для підключення до виносних клемних колодок типу Telefast ABE (рис.2.10.в).   

Підключення з використанням кабелів з розпушеним кінцем проводиться через додаткову клемну колодку будь-якого виробника.

Підключення модулів через кабелі з НЕ10 з’єднувачами проводиться тільки з використання спеціальних виносних блоків з клемними колодками системи швидкого монтажу Telefast\ ABE\. Schneider Electric пропонує велику гаму блоків Telefast для дискретних модулів, які відрізняються:

-     кількістю та типом каналів, які обслуговує даний блок;

-     типом клем (гвинтові, пружинні); 

-     наявністю розподілення живлення;

-     наявністю гальванічних розв’язок між каналами, між блоком та дискретним модулем; 

-     вбудованими додатковими функціями перетворення сигналу (вбудовані або знімні твердотільні або електромеханічні реле на різні потужності)

-     наявністю додаткових функцій захисту;

-     наявністю світлових індикаторів;

-     наявністю можливості ручного включення/відключення сигналу;

-     іншими додатковими опціями.  

Усі блоки Telefast мають змінний плавкий запобіжник, який захищає входи/виходи модуля від перевантаження. 

Одним із універсальних блоків Telefast для дискретних входів/виходів є ABE7H16R21, який може підключатися до будь яких модулів з 40-контакним з’єднувачем з використанням кабелю FCC••3 (•• - залежить від довжини кабелю). Він використовується для підключення 16 дискретних входів або 16 дискретних виходів окремими парами гвинтових клем.

![](media2/2_10.png)

Рис.2.10. Способи підключення зовнішніх сигналів до модулів дискретних входів-виходів: 1- Дискретний модуль; 2 - 40-контактний рознім; 3 – кабель FC•••3; 4 – розпушений кінець кабелю; 5 – з’єднувачі типу НЕ10 для підключення до виносних клемних колодок типу Telefast; 6 – виносна клемна колодка типу Telefast; 7 – рознім типу НЕ10; 8 – клеми для підключення зовнішніх сигналів;  

Перелік необхідних аксесуарів для дискретних модулів зведений в табл. 2.3. У таблиці не наведений перелік аксесуарів для способів підключення кабелів з розпушеним кінцем та клемних колодок з підключенням до Telefast. У якості блоку Telefast для прикладу показаний тільки варіант ABE 7H16R21.  

Таблиця 2.3.

Монтажні аксесуари для підключення дискретних модулів.

| Позначення модуля                             | Тип  підключення        | Спосіб підключення                                           |
| --------------------------------------------- | ----------------------- | ------------------------------------------------------------ |
| Модулі дискретних входів                      |                         |                                                              |
| BMX DDI1602                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DDI1603                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DAI1602                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DAI1603                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DAI1604                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DDI3202K                                  | 40-конт. рознім         | кабель FCC••3 (від 0.5 до 10 м) +  Telefast ABE  7H16R21 – 2 шт. |
| BMX DDI6402K                                  | два 40-конт. розніми    | (кабель  FCC••3 (від  0.5 до 10 м)  +  Telefast ABE 7H16R21 –  2 шт.) – 2 комплекти |
| Модулі дискретних входів та виходів (змішані) |                         |                                                              |
| BMX DDM16022                                  | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DDM16025                                  | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DDM3202K                                  | 40-конт. рознім         | кабель FCC••3 (від 0.5 до 10 м) +  Telefast ABE  7H16R21 – 2 шт. |
| Модулі дискретних виходів                     |                         |                                                              |
| BMX DDO3202K                                  | 40-конт. рознім         | кабель FCC••3 (від 0.5 до 10 м) +  Telefast ABE  7H16R21 – 2 шт. |
| BMX DDO6402K                                  | два 40-конт. розніми    | (кабель  FCC••3 (від  0.5 до 10 м)  +  Telefast ABE 7H16R21 –  2 шт.) – 2 комплекти |
| BMX DDO1602                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DDO1612                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DAO1605                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DRA0805                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX DRA1605                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |

На рисс.2.11 – 2.13 показані схеми підключення дискретних датчиків та виконавчих механізмів до деяких модулів зі знімною клемною колодкою. В більшості випадків правильне підключення передбачає наявність обох полюсів живлення на клемах модуля для можливості контролю за його діапазоном.  

![](media2/2_11.png)

Рис.2.11. Підключення модулів дискретних входів зі знімними колодками.

![](media2/2_12.png)

   Рис.2.12. Підключення модулів дискретних виходів зі знімними колодками.

 На рис.2.14 показана схема підключення до модулів з 40-контактним рознімом, на прикладі модуля змішаного типу BMX DDM3202К та блоку Telefast ABE 7H16R21.  

![](media2/2_13.png)

  Рис.2.13. Підключення змішаних дискретних модулів зі знімними колодками![](media2/2_14.png)

Рис.2.14. Схема підключення датчиків та виконавчих механізмів до Telefast ABE 7H16R21 на прикладі з модулем BMX DDM3202К.

Конфігурування дискретних вхідних каналів модуля може включати наступні операції (рис.2.15, зліва):

-     відключення при необхідності незадіяних каналів (Function=None);

-     визначення Задачі (Task=MAST/FAST), на початку якої CPU буде зчитувати з модуля значення входів;

-     визначення необхідності діагностики живлення дискретних датчиків: якщо виставлена опція Supply Monitoring, модуль при некоректному живленні підключених датчиків буде сигналізувати несправність каналів I/O (див. також главу 4.5);    

![](media2/2_15.png)

Рис.2.15. Вікна конфігурування дискретних каналів модулів: зліва – дискретні вхідні канали, праворуч – дискретні вихідні канали .

Конфігурування дискретних вихідних каналів модуля може включати наступні операції (рис.2.15, праворуч):

-     відключення при необхідності незадіяних каналів (Function=None);

-     визначення Задачі (Task=MAST/FAST), в кінці якої CPU буде записувати в модуль значення виходів;

-     визначення необхідності діагностики живлення дискретних виконавчих механізмів: якщо виставлена опція Supply Monitoring, модуль при некоректному живленні підключених виконавчих механізмів буде сигналізувати несправність каналів I/O (див. також главу 4.5);

-     визначення способу реактивації захищених виходів: Reactivate=Programmed – реактивація проводиться шляхом виклику спеціальної функції; Reactivate=Automatic – реактивація проводиться кожні 10 секунд з моменту дезактивації каналу;

-     визначення значення виходів при зупинці ПЛК: при Fallback Mode=Fallback – значення виходів кожного каналу буде визначатися полем Fallback value; Fallback Mode=Maintain – виходи залишаться у тому ж значенні що були в момент зупинки ПЛК. 

## 5.  Модулі аналогових входів/виходів.

Модулі аналогових входів/виходів М340 відрізняються: 

-     за типом каналів (вхідні, вихідні, змішані); 

-     за кількістю каналів; 

-     за характеристикою і діапазоном сигналів (напруга, струм, термометри опору, тощо); 

-     наявністю гальванічного розподілення; 

-     за способом підключення. 

Їх можна вставляти в будь-яке посадочне місце шасі, окрім місця для живлення (PS) та місця 00 на процесорному шасі (зарезервовано для процесорного модуля). Дозволяється гаряча заміна модулів при включеному живленні. 

Перелік всіх типів аналогових модулів М340 наведений в табл.2.4. 

Модулі аналогових входів М340 виконують функції:

-     сканування вхідних каналів різного діапазону за допомогою безконтактного мультиплексування;

-     аналогово-цифрове перетворення;

-     фільтрацію сигналів;

-     діагностику модуля: тестування ланок перетворення, вхідний контроль перевищення рівня сигналу, тест наявності клемної колодки;

Модулі аналогових виходів виконують функції:

-     цифро-аналогове перетворення;

-     захист каналів модулів від перевантаження;

-     діагностику модуля: тест перетворення, тест виходу за межі, тест наявності клемної колодки.

Таблиця 2.4. 

Основні технічні характеристики аналогових модулів.

| Позначення модуля                             | Кіль-кість каналів  | Діапазон сигналу                                 | Характеристики каналів                                       | Підклю-чення             |
| --------------------------------------------- | ------------------- | ------------------------------------------------ | ------------------------------------------------------------ | ------------------------ |
| Модулі аналогових входів                      |                     |                                                  |                                                              |                          |
| BMX ART 0414                                  | 4                   | мВ, термометри опору,  термопари                 | 16-бітні, ізоляція між  каналами, опитування 400 мс на модуль | 40-конт. рознім          |
| BMX ART 0814                                  | 8                   | мВ, термометри опору,  термопари                 | 16-бітні, ізоляція між  каналами, опитування 400 мс на модуль | 40-конт. рознім          |
| BMX AMI 0410                                  | 4                   | ±10В,0…10В,0…5В,  0…20мА,4…20 мА                 | 16-бітні, ізоляція між  каналами, опитування 5 мс на модуль  | 20-конт. знімна колодка  |
| BMX AMI 800                                   | 8                   | ±10В,0…10В,0…5В,  0…20мА,4…20 мА                 | 16-бітні, загальна  точка, опитування 9 мс на модуль         | 28-конт. знімна колодка. |
| BMX AMI 810                                   | 8                   | ±10В,0…10В,0…5В,  0…20мА,4…20 мА                 | 16-бітні, ізоляція між  каналами, опитування 9 мс на модуль  | 28-конт. знімна колодка  |
| Модулі аналогових входів та виходів (змішані) |                     |                                                  |                                                              |                          |
| BMX AMM 0600                                  | 4 вх                | ±10В,0…10В,0…5В,  0…20мА,4…20 мА                 | 14-бітні для U, 12-бітні  для I,  загальна точка, опитування 5 мс на модуль | 20-конт. знімна колодка  |
| 2 вих                                         | ±10В,0…20мА,4…20 мА | 12-бітні для U, 11-бітні  для I,  загальна точка |                                                              |                          |
| Модулі аналогових виходів                     |                     |                                                  |                                                              |                          |
| BMX AMO 0210                                  | 2                   | ±10В,0…20мА, 4…20 мА                             | 16-бітні, ізоляція між  каналами                             | 20-конт. знімна колодка  |
| BMX AMO 410                                   | 4                   | ±10В,0…20мА, 4…20 мА                             | 16-бітні, ізоляція між  каналами                             | 20-конт. знімна колодка  |
| BMX AMO 802                                   | 8                   | 0…20мА,4…20 мА                                   | 16-бітні, загальна  точка                                    | 20-конт. знімна колодка  |

Всі модулі аналогових входів/виходів мають вбудований дисплейний блок, який призначений для діагностики роботи модуля (див. главу 4.5).

За способом підключення зовнішніх сигналів, аналогові модулі можуть бути з 20-контактною знімною клемною колодкою, з 28-контактною клемною колодкою, або з 40-контактними з’єднувальними рознімами. Так само, як для дискретних модулів, знімні клемні колодки поставляються з аксесуарами для кодування, що дає можливість забезпечити унікальний механічний ключ для кожної пари: модуль – клемна колодка.

Для модулів, які підключаються через знімну клемну колодку, остання замовляється окремо як у звичайному варіанті, так і з підключеним кабелем розпушеним в кінці. 20-контактні клемні колодки для аналогових модулів такі самі як для дискретних (BMX FTB 2000/2010/2020). Для модулів BMX AMI 800/810 замовляється 28-контактна клемна колодка BMX FTB 2820 з пружинними зажимами.

Підключення модулів BMX ART 0414/0814 з 40-контактними роз’ємами можна проводити з використання блоків Telefast ABE 7CPA412 та кабелю BMX FCA ••2, (де •• залежить від довжини). Такий спосіб підключення схематично зображений на рис.2.16.

Перелік необхідних аксесуарів для аналогових модулів зведений в таблицю 2.5. У таблиці не наведений перелік аксесуарів для способів підключення кабелів з розпушеним кінцем, та клемних колодок з підключенням до Telefast.

![](media2/2_16.png)

Рис.2.16. Підключення Telefast ABE 7CPA412 до модуля BMX ART 0814.

Таблиця 2.5. 

Монтажні аксесуари для підключення аналогових модулів.

| Позначення модуля                             | Тип  підключення        | спосіб підключення                                           |
| --------------------------------------------- | ----------------------- | ------------------------------------------------------------ |
| Модулі аналогових входів                      |                         |                                                              |
| BMX ART 0414                                  | 40-конт. рознім         | кабель BMX FCA ••2 (1.5, 2 або 5 м)  +   Telefast ABE 7CPA412 |
| BMX ART 0814                                  | два 40-конт. розніми    | (BMX FCA ••2(1.5, 2 або 5 м)  +   Telefast ABE 7CPA412) –  2 комплекти |
| BMX AMI 0410                                  | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX AMI 800                                   | 28-конт. знімна колодка | знімна клемна колодка BMX FTB 2820                           |
| BMX AMI 810                                   | 28-конт. знімна колодка | знімна клемна колодка BMX FTB 2820                           |
| Модулі аналогових входів та виходів (змішані) |                         |                                                              |
| BMX AMM 0600                                  | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| Модулі аналогових виходів                     |                         |                                                              |
| BMX AMO 0210                                  | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX AMO 410                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |
| BMX AMO 802                                   | 20-конт. знімна колодка | знімна клемна колодка BMX FTB 20•0                           |

На рис.2.17 показані схеми підключення аналогових датчиків з уніфікованим сигналом до модулів зі знімною клемною колодкою. Всі канали можуть підтримувати як підключення за струмом так і за напругою. На рис.2.17 показаний приклад для обох випадків. Схема підключення аналогових датчиків до змішаного модуля BMX AMM 0600 показана на рис.2.19.    ![](media2/2_17.png)

Рис.2.17. Схема підключення датчиків до аналогових вхідних модулів BMX AMI.

На рис.2.18 показані схеми безпосереднього підключення датчиків температури, таких як термометри опору та термопари, до модулів BMX ART 0414/0814. Всі канали підтримують можливість підключення термопар, термометрів опору по 2-х, 3-х та 4-х провідних схемах. Для реалізації підключення, як правило використовується Telefast ABE 7CPA412 (див. таб.2.5), призначення клем якого відповідно до контактів роз’єму теж вказані на рис.2.18.

![](media2/2_18.png)

Рис.2.18. Схема підключення датчиків до аналогових вхідних модулів BMX ART 0414/0814: ліворуч – призначення контактів розніму модуля, праворуч – відповідне призначення контактів для Telefast ABE 7CPA412.  

Схеми підключення виконавчих механізмів до аналогових модулів BMX AMO 0210/0410/0802 а також до аналогового змішаного модуля BMX AMM 0600 показані на рис.2.19. Всі вхідні канали BMX AMO 0210/0410 та BMX AMM 0600 рівнозначні і можуть підключатися як по напрузі так і по струму. На рис.2.19 показані приклади для обох способів. 

![](media2/2_19.png)

Рис.2.19. Схема підключення виконавчих механізмів до аналогових вихідних модулів BMX AMO BMX та схема підключення датчиків та виконавчих механізмів до змішаного аналогового модуля AMM.

Конфігурування аналогових вхідних каналів модуля може включати наступні операції (рис.2.20):

-     відключення при необхідності незадіяних каналів (опція Used знята);

-     визначення Задачі (Task=MAST/FAST), на початку якої CPU буде зчитувати з модуля значення входів;

-     визначення циклу опитування каналів: Cycle=Normal – скануються всі аналогові входи і використовується фільтрація; Cycle=Fast – скануються тільки задіяні входи (у яких виставлена опція Used) за рахунок чого зменшується цикл опитування;

-     визначення діапазону вхідного сигналу (Range);

-     визначення діапазону масштабування для комірок %IW (Scale) та контролю переповнення (виходу за діапазон) значення (Scale->Overflow);

-     визначення ступені фільтрації сигналу (Filter);

-     визначення типу компенсації холодних кінців (для модулів BMX ART);

![](media2/2_20.png)

Рис.2.20. Вікна конфігурування аналогових вхідних каналів модулів.

 Конфігурування аналогових вихідних каналів модуля може включати наступні операції (рис.2.21):

-     визначення Задачі (Task=MAST/FAST), в кінці якої CPU буде записувати в модуль значення виходів;

-     визначення діапазону вихідного сигналу (Range);

-     визначення діапазону масштабування для комірок %QW (Scale) та контролю переповнення (виходу за діапазон) значення (Scale->Overflow);

-     визначення значення виходів при зупинці ПЛК: при виставленій опції Fallback  – значення виходів кожного каналу буде визначатися полем Fallback value; при знятій опції Fallback – виходи залишаться у тому ж значенні що були в момент зупинки ПЛК. 

-     визначення необхідності контролю за підключенням виходу: якщо виставлена опція WiringCTRL – модуль при обриві проводу, перевантаженні або короткому замиканні буде сигналізувати несправність каналу I/O.

![](media2/2_21.png)

Рис.2.21. Вікно конфігурування аналогових вихідних каналів модуля.

## 6.  Вибір модулів живлення

Споживана потужність, яка необхідна для модулів, встановлених на монтажному шасі, залежить від типу модулів. Для того, щоб вірно вибрати модуль живлення, необхідно робити розрахунок енергоспоживання.

Живлення модулів по шасі проводиться через два виходи модуля живлення 24 В (24V_BAC\) та 3,3 В (3V3_BAC\). Вихід 24V_BAC використовується для живлення встановлених на монтажному шасі модулів входів-виходів та процесорного модуля, а вихід 3V3_BAC використовується тільки для живлення модулів входів-виходів.

Модулі живлення, що живляться напругою 100…240VAC (BMX CPS 2000 та BMX CPS 3500), додатково мають  зовнішній вихід 24 В (24\V\_\SENSORS\), який можна використати для живлення датчиків або виконавчих механізмів. 

При розрахунку енергоспоживання модулів живлення BMX CPS 2000/3500 необхідно враховувати наступні правила:

-     сумарна потужність, яка споживається по виходам модуля живлення 3V3_BAC, 24V_BAC та 24V_SENSORS не повинна перевищувати загальну корисну потужність модуля живлення;

I3V3_BAC3,3 В + I24V_BAC24 В + I24V_SENSORS24 В ≤ PPS             (2.1)

-     сумарна потужність, яка споживається по двом виходам модуля живлення 3V3_BAC та 24V_BAC не повинна перевищувати загальну корисну потужність модуля живлення по цим виходам.

I3V3_BAC3,3 В + I24V_BAC24 В ≤ P3V3_24V               (2.2)

У формулах (2.1) та (2.2), I3V3_BAC – сумарний споживаний струм модулями по 3V3_BAC, I24V_BAC – сумарний споживаний струм модулями по 24V_BAC, I24V_SENSORS - сумарний споживаний струм по зовнішньому виходу 24V_SENSORS, PPS – загальна корисна потужність модуля живлення, P3V3_24V – максимальна сумарна потужність модуля на виходах 3V3_BAC та 24V_BAC. 

При розрахунку енергоспоживання модулів живлення BMX CPS 2010/3020 необхідно враховувати наступне правило:

-     Сумарна потужність, яка споживається по виходам модуля живлення 3V3_BAC та 24V_BAC не повинна перевищувати загальну корисну потужність модуля живлення

I3V3_BAC3,3 В + I24V_BAC24 В ≤ PPS                  (2.3)

В таблиці 2.6 наведені характеристики потужності модулів живлення по різним виходам. Зокрема звідти можна вибрати величини PPS та P3V3_24V при виборі конкретного модуля живлення. 

Таблиця 2.6. 

Характеристик потужності модулів живлення.

| Потужність                                                   | BMX CPS 2000      | BMX CPS 2010    | BMX CPS 3020    | BMX CPS 3500    |
| ------------------------------------------------------------ | ----------------- | --------------- | --------------- | --------------- |
| Напруга  живлення                                            | 100…240 VAC       | 24 VDC          | 24…48 VDC       | 100…240 VAC     |
| Загальна корисна потужність (PPS)                            | 20 Вт             | 17 Вт           | 32 Вт           | 36 Вт           |
| Потужність на виході 3V3_BAC монтажного шасі                 | 8,3 Вт (2,5 A)    | 8,3 Вт (2,5 A)  | 15 Вт (4,5 A)   | 15 Вт (4,5 A)   |
| Потужність  на виході 24V_BAC монтажного  шасі               | 16,5 Вт (0,7 A)   | 16,5 Вт (0,7 A) | 31,2 Вт (1,3 A) | 31,2 Вт (1,3 A) |
| Максимальна  сумарна потужність на виходах 3V3_BAC та 24V_BAC (P3V3_24V) | 16,5 Вт           | 16,5 Вт         | 31,2 Вт         | 31,2 Вт         |
| Сумарна  корисна потужність на споживання зовнішніми датчиками 24V_SENOSRS | 10,8 Вт  (0,45 A) | -               | -               | 21,6 Вт (0,9 A) |

Величини I3V3_BAC та I24V_BAC розраховуються по середньому споживанню модулів, які наведені в таблиці 2.7. Ці значення представляють собою величину між максимальним споживаним струмом та нормальним споживаним струмом. Використовуючи дані з цієї таблиці, можна вирахувати сумарний споживаний струм по кожному монтажному шасі для кожного виходу модуля живлення, у відповідності з набором встановлених на монтажному шасі модулів. 

 Таблиця 2.7.

Споживані струми різних модулів.

| Тип  модуля              | Каталожний  номер  | Середній споживаний струм, в мА |      |      |
| ------------------------ | ------------------ | ------------------------------- | ---- | ---- |
| На виході  3V3_BAC       | На виході  24V_BAC | На виході  24V_SENOSRS          |      |      |
| Процесорні модулі        | BMX P34 1000       | -                               | 72   | -    |
| BMX P34 2000             | -                  | 72                              | -    |      |
| BMX P34 2010/20102       | -                  | 90                              | -    |      |
| BMX P34 2020             | -                  | 95                              | -    |      |
| BMX P34 2030/20302       | -                  | 135                             | -    |      |
| Аналогові модулі         | BMX AMI 0410       | 150                             | 45   | -    |
| BMX AMI 0800             | 150                | 41                              | -    |      |
| BMX AMI 0810             | 150                | 54                              | -    |      |
| BMX AMM 0600             | 240                | -                               | 120  |      |
| BMX AMO 0210             | 150                | 110                             | -    |      |
| BMX AMO 0410             | 150                | 140                             | -    |      |
| BMX AMO 0802             | 150                | 135                             | -    |      |
| BMX ART 0414             | 150                | 40                              | -    |      |
| BMX ART 0814             | 220                | 50                              | -    |      |
| Комунікаційні модулі     | BMX NOE 0100       | -                               | 90   | -    |
| BMX NOE 0110             | -                  | 90                              | -    |      |
| Лічильні модулі          | BMX EHC 0200       | 200                             | 40   | 80   |
| BMX EHC 0800             | 200                | -                               | 80   |      |
| Дискретні вхідні модулі  | BMX DAI 0805       | 103                             | 13   | -    |
| BMX DAI 1602             | 90                 | -                               | 60   |      |
| BMX DAI 1603             | 90                 | -                               | 60   |      |
| BMX DAI 1604             | 90                 | -                               | -    |      |
| BMX DDI 1602             | 90                 | -                               | 60   |      |
| BMX DDI 1603             | 75                 | -                               | 135  |      |
| BMX DDI 1604T            | 75                 | -                               | 135  |      |
| BMX DDI 3202 K           | 140                | -                               | 110  |      |
| BMX DDI 6402 K           | 200                | -                               | 110  |      |
| Дискретні вихідні модулі | BMX DAO 1605       | 100                             | 95   | -    |
| BMX DDO 1602             | 100                | -                               | -    |      |
| BMX DDO 1612             | 100                | -                               | -    |      |
| BMX DDO 3202 K           | 150                | -                               | -    |      |
| BMX DDO 6402 K           | 240                | -                               | -    |      |
| BMX DRA 0804T            | 100                | 110                             | -    |      |
| BMX DRA 0805             | 100                | 55                              | -    |      |
| BMX DRA 1605             | 100                | 95                              | -    |      |
| Дискретні змішані модулі | BMX DDM 16022      | 100                             | -    | 30   |
| BMX DDM 16025            | 100                | 50                              | 30   |      |
| BMX DDM 3202 K           | 150                | -                               | 55   |      |
| Модуль розширення        | BMX XBE  1000      | 22                              | 160  | -    |

## Автори


Теоретичне заняття розробив [Олександр Пупена](https://github.com/pupenasan). 

## Feedback

Якщо Ви хочете залишити коментар у Вас є наступні варіанти:

- [Обговорення у WhatsApp](https://chat.whatsapp.com/BRbPAQrE1s7BwCLtNtMoqN)
- [Обговорення в Телеграм](https://t.me/+GA2smCKs5QU1MWMy)
- [Група у Фейсбуці](https://www.facebook.com/groups/asu.in.ua)

Про проект і можливість допомогти проекту написано [тут](https://asu-in-ua.github.io/atpv/)
